<!DOCTYPE html>
<html lang="en" prefix="og: http://ogp.me/ns#">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
<title>Input device for temperature sensor | MELSEC-F series | MITSUBISHI ELECTRIC FA</title>
<meta name="keywords" content="MELSEC-F series,Input device for temperature sensor,MITSUBISHI ELECTRIC CORPORATION,FA,Factory Automation">
<meta name="description" content="MELSEC-F series Input device for temperature sensor">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="format-detection" content="telephone=no">
<link type="image/x-icon" href="/favicon.ico" rel="shortcut icon">
<link rel="apple-touch-icon-precomposed" href="https://www.mitsubishielectric.com/m/common/img/apple-touch-icon-precomposed.png">

<!-- facebook用メタ情報 -->
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.mitsubishielectric.com/fa/products/cnt/plc_fx/pmerit/contents/analog/temperature.html">
<meta property="og:title" content="Input device for temperature sensor | MELSEC-F series | MITSUBISHI ELECTRIC FA">
<meta property="og:description" content="MELSEC-F series Input device for temperature sensor">
<meta property="og:image" content="https://www.mitsubishielectric.com/fa/shared/img/ogp/thumb_01.jpg">
<!-- /facebook用メタ情報 -->

<!-- Mel styles gws0001 -->
<link rel="stylesheet" href="/id_id/shared/gws0001/default/libs/normalize.css/7.0.0/normalize.css">
<link rel="stylesheet" href="/id_id/shared/gws0001/default/css/layouts.css">
<link rel="stylesheet" href="/id_id/shared/gws0001/css/style.css">

<link rel="stylesheet" href="/id_id/products/assets/css/category.css">

<!-- Mel JS gws0001 -->
<script src="/id_id/shared/gws0001/default/libs/jquery/jquery-3.6.0.min.js"></script>
<script>
  window.jQuery3_6 = jQuery.noConflict();
</script>
<script src="/id_id/shared/gws0001/default/js/libs.js"></script>
<script src="/id_id/shared/gws0001/js/functions.js"></script>
<script src="/id_id/shared/js/globallinkinfo.js"></script>
<script src="/common/js/head_include.js"></script>
</head>

<body>
<noscript><div class="noscript"><p class="noscript__msg">Please enable JavaScript before using this site.</p></div></noscript>
<header class="gs18-Header gs18-Header--MinInteraction" role="banner" data-js-gs18-header>
<!-- /.gs18-Header --></header>

<main class="container-fluid">
<div class="c-mainVisual">
<div class="c-mainVisual__main">
<div class="c-mainVisual__fa"><img src="/id_id/shared/gws0001/img/fa_logo.svg" alt="Factory Automation" width="315" height="35"></div>
<h1 class="c-mainVisual__title">
<span class="c-mainVisual__subTitle">MELSEC-F series</span>
Input device for temperature sensor</h1>
<div class="c-mainVisual__background"><img src="/id_id/products/assets/img/img_mv-1_sm.jpg" alt="" width="1440" height="320" decoding="async"></div>
</div>
</div><!-- /.c-mainVisual -->

<div class="c-localNav" data-js-products-local-nav="/id_id/products/cnt/plc_fx/pmerit/contents/analog/index.html">
<div class="c-localNav__inner">
<ul class="c-list c-list--float">
<li class="c-list__item"><a class="u-icons u-icons--bulletLeft" href="/id_id/products/index.html">製品情報</a></li>
</ul><!-- /.c-list -->
</div><!-- /.c-localNav__inner -->
</div><!-- /.c-localNav -->

<div class="c-switchNav" data-js-switch-nav>
</div><!-- /.c-switchNav -->

<div class="c-layerNav" data-js-layer-nav="MELSEC-F_02">
</div><!-- /.c-layerNav -->

<div class="l-inner--medium l-separator-x6">

<section class="l-section" id="section01">
<p class="c-text">Temperature control blocks support Thermocouple elements and PT100 elements.<br>
    FX2N-2LC and FX3U-4LC temperature control blocks are used when the internal PID functions are not precise or fast enough.</p>
    <div class="c-table c-table--scroll c-table--compact">
        <table class="c-table__content">
            <thead class="c-table__head">
            <tr>
            <th rowspan="2" class="u-va--middle u-ta--center">Model<br />(Number of channels)</th>
            <th rowspan="2" class="u-va--middle u-ta--center">Available sensor</th>
            <th class="u-va--middle u-ta--center" colspan="2">Input specifications</th>
            <th class="u-va--middle u-ta--center" colspan="10">Applicable FX PLC</th>
            </tr>
            <tr>
            <th class="u-va--middle u-ta--center">Item</th>
            <th class="u-va--middle u-ta--center">Temperature input</th>
            <th class="u-va--middle u-ta--center">FX<br />3S</th>
            <th class="u-va--middle u-ta--center">FX<br />3G</th>
            <th class="u-va--middle u-ta--center">FX<br />3U</th>
            <th class="u-va--middle u-ta--center">FX<br />3GC</th>
            <th class="u-va--middle u-ta--center">FX<br />3UC</th>
            </tr>
            </thead>
            <tbody class="c-table__contentBody">
            <tr>
            <td rowspan="2" class="u-va--middle u-ta--center">FX3U-4AD-PT-ADP<br />(Input 4 ch)<br /><img src="images/fx3u-4ad-pt-adp.jpg" alt="FX3U-4AD-PT-ADP" title="FX3U-4AD-PT-ADP" decoding="async"></td>
            <td class="u-va--middle" rowspan="2">Platinum resistance thermometer sensor<br />Pt100, 3-wire</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">-50 to 250°C<br />Digital output<br />(-500 to 2500)</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*8</span><br />○<br />Max. <br />1 unit</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*3</span><span class="u-tc--red-imp">*4</span><br />○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5</span><br />○<br />Max. <br />4 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center">○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5*6</span><br />○<br />Max. <br />4 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.1°C</td>
            </tr>
            <tr>
            <td rowspan="2" class="u-va--middle u-ta--center">FX3U-4AD-PTW-ADP<br />(Input 4 ch）<br /><img src="images/fx3u-4ad-ptw-adp.jpg" alt="FX3U-4AD-PTW-ADP" title="FX3U-4AD-PTW-ADP" decoding="async"></td>
            <td class="u-va--middle" rowspan="2">Platinum resistance thermometer sensor<br />Pt100, 3-wire</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">-100 to 600°C<br />Digital output<br />(-1000 to 6000)</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*8</span><br />○<br />Max. <br />1 unit</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*3</span><span class="u-tc--red-imp">*4</span><br />○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5</span><br />○<br />Max. <br />4 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center">○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5*6</span><br />○<br />Max. <br />4 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.2 to 0.3°C</td>
            </tr>
            <tr>
            <td rowspan="2" class="u-va--middle u-ta--center">FX3U-4AD-TC-ADP<br />(Input 4 ch)<br /><img src="images/fx3u-4ad-tc-adp.jpg" alt="FX3U-4AD-TC-ADP" title="FX3U-4AD-TC-ADP" decoding="async"></td>
            <td class="u-va--middle" rowspan="2">Thermocouple<br />K/J type</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">K type:<br />-100 to 1000°C<br />Digital output<br />(-1000 to 10000)<br />
            J type:<br />-100 to 600°C<br />Digital output<br />(-1000 to 6000)</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*8</span><br />○<br />Max. <br />1 unit</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*3</span><span class="u-tc--red-imp">*4</span><br />○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5</span><br />○<br />Max. <br />4 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center">○<br />Max. <br />2 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*5*6</span><br />○<br />Max. <br />4 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">K type: 0.4°C<br />J type: 0.3°C</td>
            </tr>
            <tr>
            <td rowspan="2" class="u-va--middle u-ta--center">FX2N-8AD<br />(Input 8 ch)<br /><img src="images/fx2n-8ad.jpg" alt="FX2N-8AD" title="FX2N-8AD" decoding="async"><br>
                <p class="u-tc--white u-fw--bold u-ta--center" style="background-color: #FF931E;padding: 7px 10px 7px 10px;margin: 10px;border-radius: 5px;">Discontinued</p></td>
            <td class="u-va--middle" rowspan="2">Thermocouple<br />K/J/T type</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">K type: -100 to 1200°C<br />Digital output<br />(-1000 to 12000)<br />
            J type: -100.0 to 600°C<br />Digital output<br />(-1000 to 6000)<br />
            T type: -100.0 to 350°C<br />Digital output<br />(-1000 to 3500)</td>
            <td rowspan="2" class="u-va--middle u-ta--center">×</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><br />○<br />Max.<br />8 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><br />○<br />Max. <br />8 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*9</span><br />○<br />Max.<br />8 units</td>
            <td rowspan="2" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*1</span><span class="u-tc--red-imp">*2</span><br />○<br />Max. <br />8 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">[Typical example]<br />K type: 0.1°C<br />J type: 0.1°C<br />T type: 0.1°C</td>
            </tr>
            <tr>
            <td rowspan="4" class="u-va--middle u-ta--center">FX2N-2LC<br />(Input 2 ch)<br /><img src="images/fx2n-2lc.jpg" alt="FX2N-2LC" title="FX2N-2LC" decoding="async"></td>
            <td class="u-va--middle" rowspan="2">Platinum resistance thermometer sensor<br />Pt100, JPt100</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">[Typical example]<br />Pt100: -200 to 600°C<br />JPt100: -200 to 500°C</td>
            <td rowspan="4" class="u-va--middle u-ta--center">×</td>
            <td rowspan="4" class="u-va--middle u-ta--center">○<br />Max. <br />8 units</td>
            <td rowspan="4" class="u-va--middle u-ta--center">○<br />Max. <br />8 units</td>
            <td rowspan="4" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*9</span><br />○<br />Max.<br />8 units</td>
            <td rowspan="4" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*1</span><span class="u-tc--red-imp">*2</span><br />○<br />Max. <br />8 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.1°C or 1°C<br />(differs depending on the sensor used)</td>
            </tr>
            <tr>
            <td class="u-va--middle" rowspan="2">Thermocouple<br />K/J/R/S/E/T/B/N/<br />JIS C 1602-1995/<br />PLII/W5Re/W26Re/<br />U/L type</td>
            <td class="u-va--middle" nowrap>Input<br />range</td>
            <td class="u-va--middle">[Typical example]<br />K type: -100.0 to 1300°C<br />J type: -100.0 to 800°C</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.1°C or 1°C<br />(differs depending on the sensor used)</td>
            </tr>
            
            
            
            <tr>
            <td rowspan="6" class="u-va--middle u-ta--center">FX3U-4LC<br />(Input 4 ch)<br /><img src="images/fx3u-4lc.jpg" alt="FX3U-4LC" title="FX3U-4LC" decoding="async"></td>
            <td class="u-va--middle" rowspan="2">Platinum resistance thermometer sensor<br />Pt100, JPt100, Pt1000</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">[Typical example]<br />Pt100: -200 to 600°C<br />Pt1000: -200.0 to 650.0°C</td>
            <td rowspan="6" class="u-va--middle u-ta--center">×</td>
            <td rowspan="6" class="u-va--middle u-ta--center"><br />○<br />Max. <br />8 units</td>
            <td rowspan="6" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*7</span><br />○<br />Max. <br />8 units</td>
            <td rowspan="6" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*9</span><br />○<br />Max.<br />8 units</td>
            <td rowspan="6" class="u-va--middle u-ta--center"><span class="u-tc--red-imp">*1*7</span><br />○<br />Max. <br />6 units</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.1°C or 1°C<br />(differs depending on the sensor used)</td>
            </tr>
            <tr>
            <td class="u-va--middle" rowspan="2">Thermocouple<br />K/J/R/S/E/T/B/<br />N/PLII/W5Re/<br />W26Re/U/L type</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">[Typical example]<br />K type: -200.0 to 1300°C<br />J type: -200.0 to 1200°C</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.1°C or 1°C<br />(differs depending on the sensor used)</td>
            </tr>
            <tr>
            <td class="u-va--middle" rowspan="2">Low voltage input</td>
            <td class="u-va--middle">Input<br />range</td>
            <td class="u-va--middle">0 to 10 mV DC<br />0 to 100 mV DC</td>
            </tr>
            <tr>
            <td class="u-va--middle">Resolusi</td>
            <td class="u-va--middle">0.5 μV or 5.0 μV<br />(differs depending on the sensor used)</td>
            </tr>
        </tbody>
            </table>
    </div>
    <ul class="c-list">
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*1</span>When connecting to FX3UC, FX2NC-CNV-IF or FX3UC-1PS-5V is required.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*2</span>FX3UC-32MT-LT(-2): 7 units. FX3UC-**MT/D, FX3UC-**MT/DSS, FX3UC-16MR/D(S)-T: 8 units.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*3</span>When connecting to FX3G, FX3G-CNV-ADP is required.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*4</span>FX3G 14 pt, 24 pt models: 1 board. 40 pt, 60 pt models: 2 boards.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*5</span>For connection to FX3U and FX3UC-32MT-LT(-2), function expansion board is required.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*6</span>Supported by FX3UC-32MT-LT ver. 1.30 and later.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*7</span>Supported by FX3U and FX3UC ver. 2.20 and later.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*8</span>When connecting to FX3S, FX3S-CNV-ADP is required.</li>
        <li class="c-note c-note--order"><span class="c-note__num u-tc--red">*9</span>When connecting to FX3GC, FX2NC-CNV-IF or FX3UC-1PS-5V is required.</li>
    </ul>
</section><!-- /#section01 -->
</div><!-- /.l-inner -->
</main>

<div class="c-breadcrumb">
<ul class="c-breadcrumb__list" data-js-products-breadcrumb>
</ul><!-- /.c-breadcrumb__list -->
</div><!-- /.c-breadcrumb -->

<footer class="gs18-Footer" role="contentinfo" data-js-gs18-footer>
<!-- /.gs18-Footer --></footer>

<!-- Mel JS gws0001 -->
<script src="/id_id/shared/gws0001/js/init.js"></script>

<script src="/id_id/products/assets/js/category.js"></script>
</body>
</html>
